event_row_id,parent_event_id,hierarchy_level,asset_id,asset_name,parent_asset_id,plant_id,hub_id,block_id,event_type,root_cause,severity,start_time,end_time,forecast_start_time,actual_start_time,capacity_mw,max_loss_mw,possible_power_before_mw,actual_power_during_mw,event_probability_pct,detection_status,visual_status,tooltip,operator_summary,recommended_action,drilldown_key
EVH_00051_PAV_S3_B02,EVH_00051,block,PAV_S3_B02,Hub 3 Block 2,PAV_HUB_3,SOL_PAVAGADA,PAV_HUB_3,PAV_S3_B02,cloud_ramp_up_after_cloud_clearance,weather,WATCH,2025-01-05T15:20:00,2025-01-05T17:10:00,2025-01-05T15:00:00,2025-01-05T15:35:00,50,11.32,39.0,27.68,86,DETECTED,WATCH,PAV_S3_B02: cloud_ramp_up_after_cloud_clearance | loss 11.3 MW | weather,Cloud obstruction clears around Hub 3; forecast P50 rises before actual output catches up.,Prepare reserve release carefully and monitor ramp timing.,PAV_S3_B02
EVH_00051_PAV_S3_B03,EVH_00051,block,PAV_S3_B03,Hub 3 Block 3,PAV_HUB_3,SOL_PAVAGADA,PAV_HUB_3,PAV_S3_B03,cloud_ramp_up_after_cloud_clearance,weather,WATCH,2025-01-05T15:20:00,2025-01-05T17:10:00,2025-01-05T15:00:00,2025-01-05T15:35:00,50,11.25,39.0,27.75,86,DETECTED,WATCH,PAV_S3_B03: cloud_ramp_up_after_cloud_clearance | loss 11.2 MW | weather,Cloud obstruction clears around Hub 3; forecast P50 rises before actual output catches up.,Prepare reserve release carefully and monitor ramp timing.,PAV_S3_B03
EVH_00051_PAV_S3_B04,EVH_00051,block,PAV_S3_B04,Hub 3 Block 4,PAV_HUB_3,SOL_PAVAGADA,PAV_HUB_3,PAV_S3_B04,cloud_ramp_up_after_cloud_clearance,weather,WATCH,2025-01-05T15:20:00,2025-01-05T17:10:00,2025-01-05T15:00:00,2025-01-05T15:35:00,50,11.93,39.0,27.07,86,DETECTED,WATCH,PAV_S3_B04: cloud_ramp_up_after_cloud_clearance | loss 11.9 MW | weather,Cloud obstruction clears around Hub 3; forecast P50 rises before actual output catches up.,Prepare reserve release carefully and monitor ramp timing.,PAV_S3_B04
EVH_00051_PAV_HUB_3,EVH_00051,hub,PAV_HUB_3,Hub / Segment 3,SOL_PAVAGADA,SOL_PAVAGADA,PAV_HUB_3,,cloud_ramp_up_after_cloud_clearance,weather,WATCH,2025-01-05T15:20:00,2025-01-05T17:10:00,2025-01-05T15:00:00,2025-01-05T15:35:00,250,39.31,195.0,155.69,86,DETECTED,WATCH,PAV_HUB_3: cloud_ramp_up_after_cloud_clearance | loss 39.3 MW | weather,Cloud obstruction clears around Hub 3; forecast P50 rises before actual output catches up.,Prepare reserve release carefully and monitor ramp timing.,PAV_HUB_3
EVH_00051_SOL_PAVAGADA,EVH_00051,plant,SOL_PAVAGADA,Pavagada Solar Park,GRID_PAVAGADA_220KV,SOL_PAVAGADA,PAV_HUB_3,,cloud_ramp_up_after_cloud_clearance,weather,WATCH,2025-01-05T15:20:00,2025-01-05T17:10:00,2025-01-05T15:00:00,2025-01-05T15:35:00,2050,52.08,1517.0,1464.92,86,DETECTED,WATCH,SOL_PAVAGADA: cloud_ramp_up_after_cloud_clearance | loss 52.1 MW | weather,Cloud obstruction clears around Hub 3; forecast P50 rises before actual output catches up.,Prepare reserve release carefully and monitor ramp timing.,SOL_PAVAGADA
EVH_00051_GRID_PAVAGADA_220KV,EVH_00051,grid,GRID_PAVAGADA_220KV,Pavagada 220kV Pooling Station,,SOL_PAVAGADA,PAV_HUB_3,,cloud_ramp_up_after_cloud_clearance,weather,WATCH,2025-01-05T15:20:00,2025-01-05T17:10:00,2025-01-05T15:00:00,2025-01-05T15:35:00,2050,51.04,1517.0,1465.96,86,DETECTED,WATCH,GRID_PAVAGADA_220KV: cloud_ramp_up_after_cloud_clearance | loss 51.0 MW | weather,Cloud obstruction clears around Hub 3; forecast P50 rises before actual output catches up.,Prepare reserve release carefully and monitor ramp timing.,GRID_PAVAGADA_220KV
